# การเตรียมระบบเครือข่ายสำหรับห้องศูนย์ข้อมูลและตู้ควบคุมสภาพแวดล้อม (Data Center & Containment Network Preparation)

**รหัสวิชา**: INT531 / INT403 Site Reliability Engineering (SRE)  
**เอกสาร**: สไลด์เสริมการเตรียมระบบเครือข่าย (ใช้ประกอบสัปดาห์ที่ 2 ถึง 5 และการปฏิบัติการจริง)  
**คณะเทคโนโลยีสารสนเทศ มหาวิทยาลัยเทคโนโลยีพระจอมเกล้าธนบุรี** (ปรับปรุงเนื้อหา พ.ศ. 2569 / 2026)

---

## สารบัญเนื้อหา (Table of Contents)

1. [ผลลัพธ์การเรียนรู้ของชุดเสริม (Learning Objectives)](#1-ผลลัพธ์การเรียนรู้ของชุดเสริม-learning-objectives)
2. [สถาปัตยกรรมข่ายสายตามมาตรฐาน (Cabling Architecture)](#2-สถาปัตยกรรมข่ายสายตามมาตรฐาน-cabling-architecture)
3. [การเลือกตำแหน่งการจัดวางสวิตช์ (Switch Placement Strategies)](#3-การเลือกตำแหน่งการจัดวางสวิตช์-switch-placement-strategies)
4. [ประเภทของสายสัญญาณและหัวต่อ (Cable Types and Connectors)](#4-ประเภทของสายสัญญาณและหัวต่อ-cable-types-and-connectors)
5. [การเปรียบเทียบสื่อเชื่อมต่อ: DAC vs AOC vs Fiber + Transceiver](#5-การเปรียบเทียบสื่อเชื่อมต่อ-dac-vs-aoc-vs-fiber--transceiver)
6. [ตู้ Rack, Containment และวินัยการเดินสายสัญญาณ (Rack Cabling Discipline)](#6-ตู้-rack-containment-และวินัยการเดินสายสัญญาณ-rack-cabling-discipline)
7. [พลศาสตร์ทิศทางลมของอุปกรณ์เครือข่าย (Switch Airflow Dynamics)](#7-พลศาสตร์ทิศทางลมของอุปกรณ์เครือข่าย-switch-airflow-dynamics)
8. [รายการตรวจสอบก่อนเลือกสวิตช์ ToR (ToR Switch Selection Checklist)](#8-รายการตรวจสอบก่อนเลือกสวิตช์-tor-tor-switch-selection-checklist)
9. [การคำนวณอัตราการใช้ช่องสัญญาณเกินพิกัด (Oversubscription Ratio Calculation)](#9-การคำนวณอัตราการใช้ช่องสัญญาณเกินพิกัด-oversubscription-ratio-calculation)
10. [การออกแบบสถาปัตยกรรม VLAN และตารางจัดสรร (VLAN Architecture)](#10-การออกแบบสถาปัตยกรรม-vlan-และตารางจัดสรร-vlan-architecture)
11. [การออกแบบระบบกำหนดหมายเลขที่อยู่ IPv4 (IPv4 Addressing Design)](#11-การออกแบบระบบกำหนดหมายเลขที่อยู่-ipv4-ipv4-addressing-design)
12. [การออกแบบระบบกำหนดหมายเลขที่อยู่ IPv6 (IPv6 Addressing Design)](#12-การออกแบบระบบกำหนดหมายเลขที่อยู่-ipv6-ipv6-addressing-design)
13. [เครือข่ายบริหารจัดการแยกต่างหาก (Out-of-Band Management Network: OOB)](#13-เครือข่ายบริหารจัดการแยกต่างหาก-out-of-band-management-network-oob)
14. [เส้นทางเชื่อมต่อออกสู่อินเทอร์เน็ตและความซ้ำซ้อน (Internet Egress & Redundancy)](#14-เส้นทางเชื่อมต่อออกสู่อินเทอร์เน็ตและความซ้ำซ้อน-internet-egress--redundancy)
15. [เกณฑ์การตรวจรับมอบงานเครือข่าย 8 ข้อ (Network Acceptance Criteria)](#15-เกณฑ์การตรวจรับมอบงานเครือข่าย-8-ข้อ-network-acceptance-criteria)
16. [ข้อกำหนดการควบคุมความมั่นคงปลอดภัยตาม ISO/IEC 27001:2022 Annex A](#16-ข้อกำหนดการควบคุมความมั่นคงปลอดภัยตาม-isoiec-270012022-annex-a)
17. [เอกสารอ้างอิงและมาตรฐานสากล (References & Standards)](#17-เอกสารอ้างอิงและมาตรฐานสากล-references--standards)
18. [บทสรุปสามประโยคสำคัญ (Key Takeaways)](#18-บทสรุปสามประโยคสำคัญ-key-takeaways)

---

## 1. ผลลัพธ์การเรียนรู้ของชุดเสริม (Learning Objectives)

เมื่อศึกษาเนื้อหาชุดเสริมนี้จบแล้ว นักศึกษาจะมีความสามารถดังต่อไปนี้:

* **SLO N.1**: อธิบายโครงสร้างข่ายสายสัญญาณตามมาตรฐานสากล และเลือกรูปแบบการวางสวิตช์เครือข่ายให้เหมาะสมกับลักษณะทางกายภาพของห้องศูนย์ข้อมูล (ตรงกับ CLO4)
* **SLO N.2**: เลือกชนิดของสายสัญญาณและหัวต่อให้สอดคล้องกับระยะทาง ความเร็วในการส่งข้อมูล และข้อจำกัดด้านงบประมาณ (ตรงกับ CLO4)
* **SLO N.3**: อธิบายผลกระทบของทิศทางลมระบายความร้อนและการจัดระเบียบสายสัญญาณต่อประสิทธิภาพการทำความเย็นของระบบกักเก็บลม (Containment) ได้อย่างถูกต้อง (ตรงกับ CLO4, CLO5)
* **SLO N.4**: คำนวณอัตราการใช้ช่องสัญญาณเกินพิกัด (Oversubscription Ratio) ของสายสัญญาณอัปลิงก์ (Uplink) และประเมินสมรรถนะการรองรับทราฟฟิกทั้งในสภาวะปกติและสภาวะเกิดความเสียหาย (N-1 Failure) ได้ (ตรงกับ CLO5)
* **SLO N.5**: ออกแบบผังเครือข่ายเสมือน (VLAN) และแผนจัดสรรหมายเลขที่อยู่เครือข่ายทั้ง IPv4 และ IPv6 สำหรับศูนย์ข้อมูลได้อย่างเป็นระบบและรองรับการขยายตัว (ตรงกับ CLO4)
* **SLO N.6**: ตรวจรับมอบงานติดตั้งระบบเครือข่ายตามเกณฑ์เชิงปริมาณที่สามารถวัดค่าได้จริงในทางวิศวกรรม ไม่ใช่เพียงแค่ดูสถานะไฟสัญญาณเชื่อมต่อ (Link LED) เท่านั้น (ตรงกับ CLO4, CLO7)

---

## 2. สถาปัตยกรรมข่ายสายตามมาตรฐาน (Cabling Architecture)

หลักการสำคัญที่สุดของระบบข่ายสายสัญญาณ (Cable Plant) คือ **"สิ่งที่วางติดตั้งครั้งเดียวแล้วต้องใช้งานต่อเนื่องยาวนานนับสิบปี ต้องคิดและออกแบบให้จบสมบูรณ์ก่อนลงมือปฏิบัติจริง"** โดยทั่วไปโครงสร้างสายสัญญาณมีอายุการใช้งาน 10-15 ปี ในขณะที่เครื่องเซิร์ฟเวอร์จะมีการปลดระวางและเปลี่ยนใหม่ทุก 3-5 ปี

ตามมาตรฐาน **ANSI/TIA-942** และ **ISO/IEC 11801-5** ได้กำหนดลำดับชั้นโครงสร้างสายสัญญาณในศูนย์ข้อมูลออกเป็น 5 ระดับพื้นที่ ดังนี้:

| ระดับชั้น (Layer) | ชื่อเต็มตามมาตรฐาน | หน้าที่การทำงาน | อุปกรณ์ในห้องปฏิบัติการศูนย์ข้อมูล CB-201 |
| :--- | :--- | :--- | :--- |
| **ER** | Entrance Room | จุดรวมสายสัญญาณจากภายนอกอาคารเข้ามา เป็นจุดแบ่งเขตความรับผิดชอบ (Demarcation Point) ระหว่างผู้ให้บริการโครงข่ายภายนอก (ISP/Telco) กับผู้ดูแลอาคาร | ห้องสื่อสารหลักของอาคาร |
| **MDA** | Main Distribution Area | จุดศูนย์รวมหลักของห้องศูนย์ข้อมูล เป็นที่ติดตั้งเราเตอร์หลัก (Core Router) สวิตช์แกนหลัก (Core Switch) และจุดเชื่อมต่อข้ามสายสัญญาณหลัก (Main Cross-Connect) | ตู้ Core Switch ในห้อง CB-201 |
| **HDA** | Horizontal Distribution Area | จุดกระจายสัญญาณระดับแถวของตู้แร็ค มีแผงกระจายสายสัญญาณ (Patch Panel) รวมอยู่ เพื่อส่งสัญญาณไปยังตู้เซิร์ฟเวอร์ในแถวนั้นๆ | ตู้กระจายสาย (Patch Cabinet) ปลายแถว |
| **EDA** | Equipment Distribution Area | พื้นที่ของตู้แร็คที่ติดตั้งเซิร์ฟเวอร์จริง อุปกรณ์ประมวลผล และอุปกรณ์จัดเก็บข้อมูล โดยเชื่อมต่อด้วยสายสัญญาณระยะสั้นภายในตู้ | ตู้ระบบกักเก็บลมร้อน-เย็น (Containment Rack) |
| **ZDA** | Zone Distribution Area | จุดพักสายและรวมสายสัญญาณกึ่งกลางทางระหว่าง HDA กับ EDA ใช้ในกรณีที่การจัดวางผังตู้ยังไม่นิ่ง เพื่อหลีกเลี่ยงการรื้อถอนสายสัญญาณหลักเมื่อมีการปรับย้ายตำแหน่งตู้ | ยังไม่เปิดใช้งานในสถาปัตยกรรมเฟสปัจจุบัน |

> [!NOTE]
> **ประโยชน์สูงสุดของการแบ่งโครงสร้างข่ายสายเป็นระดับชั้น**:
> เมื่อมีการเคลื่อนย้ายตู้แร็ค ปรับเปลี่ยนผัง หรือติดตั้งเซิร์ฟเวอร์เพิ่มเติม วิศวกรจะดำเนินการแก้ไขเฉพาะสายสัญญาณภายในระดับชั้น EDA เท่านั้น โดยไม่มีความจำเป็นต้องแตะต้องหรือรื้อถอนสายสัญญาณแกนหลัก (Backbone Cabling) ที่เดินเชื่อมต่อถาวรไว้แล้วระหว่าง MDA และ HDA

---

## 3. การเลือกตำแหน่งการจัดวางสวิตช์ (Switch Placement Strategies)

การตัดสินใจเลือกตำแหน่งการติดตั้งสวิตช์ระดับเข้าถึง (Access Switch) เป็นปัจจัยสำคัญที่กำหนดปริมาณ ความยาว และต้นทุนของสายสัญญาณทองแดงทั่วทั้งห้องศูนย์ข้อมูล มี 3 รูปแบบหลัก ได้แก่:

### 3.1 Top of Rack (ToR)
* **ลักษณะ**: ติดตั้งสวิตช์ระดับเข้าถึงไว้ภายในตู้แร็คเดียวกับเซิร์ฟเวอร์ (มักติดตั้งที่ตำแหน่งบนสุดหรือกลางตู้)
* **ข้อดี**: 
  * สายสัญญาณทองแดงมีความยาวสั้นมาก อยู่ภายในตู้เดียวกันทั้งหมด
  * การเชื่อมต่อไปยังภายนอกตู้ใช้เพียงสายสัญญาณใยแก้วนำแสง (Optical Fiber Uplink) เพียง 2-4 เส้นเท่านั้น ทำให้รางสายสัญญาณนอกตู้มีความโปร่ง สะอาดตา
  * หากตู้ใดเกิดความเสียหาย จะจำกัดขอบเขตความเสียหายอยู่เฉพาะในตู้นั้น (Blast Radius ต่ำ)
* **ข้อเสีย**: จำนวนพอร์ตสวิตช์อาจเหลือทิ้งหากติดตั้งเซิร์ฟเวอร์ไม่เต็มตู้ ต้นทุนค่าอุปกรณ์สวิตช์ต่อตู้สูงกว่า
* **ความเหมาะสม**: เหมาะกับศูนย์ข้อมูลที่มีการติดตั้งเซิร์ฟเวอร์หนาแน่นและเต็มตู้สม่ำเสมอ

### 3.2 End of Row (EoR)
* **ลักษณะ**: รวมสวิตช์ระดับเข้าถึงทั้งหมดไว้ที่ตู้ส่วนกลางบริเวณปลายแถวของตู้แร็ค
* **ข้อดี**: 
  * ใช้จำนวนพอร์ตสวิตช์ได้อย่างคุ้มค่าสูงสุดเนื่องจากแชร์พอร์ตร่วมกันทั้งแถวตู้
  * การบริหารจัดการและบำรุงรักษาสวิตช์ทำได้ ณ จุดเดียว ตู้เซิร์ฟเวอร์ชำรุดไม่กระทบสวิตช์
* **ข้อเสีย**: ต้องเดินสายสัญญาณทองแดงจำนวนมหาศาลข้ามระหว่างตู้ผ่านรางสายเหนือตู้หรือใต้พื้นยก ทำให้รางสายแออัดและจัดการยาก
* **ความเหมาะสม**: เหมาะกับห้องที่มีจำนวนเซิร์ฟเวอร์ต่อตู้น้อย หรือมีการกระจายตัวของอุปกรณ์ต่ำ

### 3.3 Middle of Row (MoR)
* **ลักษณะ**: ติดตั้งตู้รวมสวิตช์ไว้บริเวณกึ่งกลางแถวของตู้แร็ค
* **ข้อดี**: ระยะทางเฉลี่ยของการเดินสายสัญญาณไปยังตู้ต่างๆ สั้นกว่าแบบ EoR และยังคงใช้พอร์ตสวิตช์ได้คุ้มค่า
* **ข้อเสีย**: โครงสร้างรางสายสัญญาณมีความซับซ้อนกว่าแบบ ToR
* **ความเหมาะสม**: เป็นทางสายกลางระหว่างแบบ ToR และ EoR สำหรับแถวตู้ที่มีขนาดยาวมาก

> [!IMPORTANT]
> **การตัดสินใจเลือกสำหรับห้องปฏิบัติการศูนย์ข้อมูล CB-201**:
> ห้องปฏิบัติการเลือกใช้สถาปัตยกรรม **Top of Rack (ToR)** เนื่องจากมีนักศึกษา 20 กลุ่มที่ต้องการการแบ่งแยกพอร์ตและสายสัญญาณอย่างเด็ดขาดชัดเจน และต้องการให้สายสัญญาณทองแดงทั้งหมดจบอยู่ภายในตู้เดียวกัน เพื่อให้เหลือเพียงสายใยแก้วนำแสงไม่กี่เส้นที่ต้องเดินข้ามไปยังตู้สวิตช์หลัก (Core Switch)

---

## 4. ประเภทของสายสัญญาณและหัวต่อ (Cable Types and Connectors)

### 4.1 สายสัญญาณทองแดงคู่เกลียวบิด (Twisted-Pair Copper Cable)
การเลือกสายทองแดงต้องพิจารณาระยะทางสูงสุดที่มาตรฐานกำหนด (รวมความยาวสาย Patch Cord ทั้งสองปลายแล้ว):

| ชนิดสาย (Category) | ความเร็วที่รองรับ (Speed) | ระยะทางสูงสุด (Max Distance) | ความเหมาะสมในการใช้งาน |
| :--- | :--- | :--- | :--- |
| **Cat5e** | 1 Gbps | 100 เมตร | **ล้าสมัย**: ไม่ควรนำมาติดตั้งใหม่ในห้องศูนย์ข้อมูลทุกกรณี |
| **Cat6** | 1 Gbps ที่ 100 ม. / 10 Gbps ได้ระยะสั้น 37-55 ม. | 100 เมตร สำหรับ 1G | เหมาะสำหรับงานเครือข่ายทั่วไปที่ไม่ต้องการความเร็วระดับ 10 Gbps |
| **Cat6A** | 10 Gbps | 100 เมตร | **มาตรฐานขั้นต่ำที่ต้องใช้**: สำหรับงานติดตั้งระบบใหม่ในศูนย์ข้อมูล |
| **Cat8** | 25 Gbps และ 40 Gbps | 30 เมตร | ใช้สำหรับเชื่อมต่อระยะสั้นภายในตู้แร็คหรือระหว่างตู้ข้างเคียงแบบ ToR |

> [!WARNING]
> **ข้อควรระวังสำคัญของสาย Cat6**:
> ตัวเลข 10 Gbps ที่ระบุในโฆษณาสาย Cat6 สามารถใช้งานได้จริงเฉพาะในระยะสั้นมาก (37-55 เมตร) และขึ้นอยู่กับปริมาณสัญญาณรบกวนข้ามสายภายนอก (Alien Crosstalk) จากมัดสายข้างเคียง หากต้องการความเร็ว 10 Gbps ที่ระยะทางเต็มพิกัด 100 เมตรตามมาตรฐาน ต้องระบุเลือกใช้ **Cat6A** เท่านั้น

### 4.2 สายสัญญาณใยแก้วนำแสง (Optical Fiber Cable)
พิจารณาจากระยะทางการเชื่อมต่อเป็นหลัก แล้วจึงพิจารณางบประมาณ:

| ชนิดไฟเบอร์ (Fiber Type) | สีปลอกมาตรฐาน (Jacket Color) | ระยะทางสูงสุดที่ 10G / 100G | ความเหมาะสมในการใช้งาน |
| :--- | :--- | :--- | :--- |
| **OM3** (Multimode) | ฟ้าอมเขียว (Aqua) | 300 ม. / 70 ม. (SR4) | เชื่อมต่อภายในห้องเดียวกัน ระยะทางไม่เกิน 100 เมตร |
| **OM4** (Multimode) | ม่วงอ่อน (Erika Violet) | 400 ม. / 100 ม. (SR4) | **มาตรฐานที่นิยมใช้สูงสุด** ในห้องศูนย์ข้อมูลยุคปัจจุบัน |
| **OM5** (Multimode) | เขียวมะนาว (Lime Green) | ใกล้เคียง OM4 | รองรับเทคโนโลยี Short Wavelength Division Multiplexing (SWDM) |
| **OS2** (Singlemode) | เหลือง (Yellow) | 10 กิโลเมตรขึ้นไป (LR) | เชื่อมต่อข้ามอาคาร หรือเชื่อมต่อออกสู่ผู้ให้บริการโครงข่ายภายนอก |

#### มาตรฐานหัวต่อใยแก้วนำแสง:
* **หัวต่อแบบ LC Duplex**: หัวคู่ขนาดเล็ก ใช้สำหรับการเชื่อมต่อความเร็ว 1 Gbps, 10 Gbps และ 25 Gbps ต่อสายหนึ่งคู่เส้น เป็นหัวต่อที่พบมากที่สุดภายในตู้แร็ค
* **หัวต่อแบบ MPO / MTP (Multi-fiber Push-On)**: หัวต่อที่รวมสายไฟเบอร์หลายเส้นเข้าด้วยกันในหัวเดียว ใช้สำหรับพอร์ตความเร็วสูง เช่น 40GBASE-SR4 และ 100GBASE-SR4 ซึ่งต้องการใช้สายสัญญาณ 8 เส้นพร้อมกัน (รับ 4 เส้น, ส่ง 4 เส้น)
* **ข้อกำหนดโมดูลรับส่งสัญญาณ (Transceiver)**: สายสัญญาณไฟเบอร์ 1 เส้น ต้องติดตั้ง Transceiver ที่ปลายสายทั้งสองด้าน และต้องเป็นชนิดความยาวคลื่นเดียวกัน (เช่น 850 nm Short Reach: SR ทั้งคู่)

---

## 5. การเปรียบเทียบสื่อเชื่อมต่อ: DAC vs AOC vs Fiber + Transceiver

ทางเลือกในการเชื่อมต่อเครื่องเซิร์ฟเวอร์เข้ากับสวิตช์ ToR:

| สื่อเชื่อมต่อ (Medium) | ระยะทางที่ใช้งานได้ | ต้นทุนเปรียบเทียบ | ข้อจำกัดทางวิศวกรรมที่ต้องระวัง |
| :--- | :--- | :--- | :--- |
| **DAC** (Direct Attach Copper) | ไม่เกิน 3-5 เมตร (Passive) | **ต่ำที่สุด** | สายมีความหนาและแข็ง จัดเก็บสายยาก และมีข้อจำกัดเรื่องรัศมีดัดโค้ง |
| **AOC** (Active Optical Cable) | ประมาณ 3-30 เมตร | **ปานกลาง** | หัวแปลงสัญญาณติดตายตัวมาพร้อมกับสาย ไม่สามารถเปลี่ยนโมดูลแยกชิ้นได้ |
| **ไฟเบอร์ + Transceiver** | ตั้งแต่ 100 เมตร ถึงหลายสิบกิโลเมตร | **สูงที่สุด** | ต้องจัดซื้อ Transceiver 2 ตัวต่อเส้น และต้องตรวจสอบความเข้ากันได้ (Compatibility) กับสวิตช์ |

> [!NOTE]
> **การประยุกต์ใช้ในตู้ Containment ของห้องปฏิบัติการ**:
> * **การเชื่อมต่อระหว่างเซิร์ฟเวอร์กับสวิตช์ ToR**: ใช้สาย **DAC** เนื่องจากอยู่ภายในตู้เดียวกัน ระยะทางสั้น และประหยัดงบประมาณสูงสุด
> * **การเชื่อมต่ออัปลิงก์จากสวิตช์ ToR ไปยัง Core Switch**: ใช้ **สายไฟเบอร์ร่วมกับ Transceiver** เนื่องจากต้องเดินข้ามห้องและต้องการความยืดหยุ่นในการรับส่งข้อมูลระยะไกล

---

## 6. ตู้ Rack, Containment และวินัยการเดินสายสัญญาณ (Rack Cabling Discipline)

การจัดสายสัญญาณหลังตู้แร็คอย่างเป็นระเบียบ **ไม่ใช่เรื่องของความสวยงาม แต่เป็นเรื่องของทางเดินลมระบายความร้อน (Airflow Dynamics)** หากสายสัญญาณบดบังทางลมร้อน เงินลงทุนในระบบกักเก็บความเย็นทั้งหมดจะสูญเปล่าทันที

### วินัยการเดินสายสัญญาณ 5 ประการ:
1. **แยกรางสายไฟฟ้าและรางสายสัญญาณอย่างเด็ดขาด**:
   * รางฝั่งซ้าย: สำหรับสายไฟกำลัง (Power Cables)
   * รางฝั่งขวา: สำหรับสายสัญญาณข้อมูล (Data/Network Cables)
   * *เหตุผลทางวิศวกรรม*: ป้องกันการรบกวนทางแม่เหล็กไฟฟ้า (Electromagnetic Interference: EMI) และทำให้สามารถถอดเปลี่ยนอุปกรณ์ฝั่งใดฝั่งหนึ่งได้โดยไม่รบกวนอีกฝั่ง
2. **เผื่อความยาวสายอย่างพอดี ไม่ยาวเกินไป**:
   * สายที่ยาวเกินพิกัดจะต้องขดม้วนเก็บไว้ ซึ่งกินพื้นที่ปริมาตรหลังตู้และกลายเป็นกำแพงขวางทางลมร้อนระบายออก
3. **รักษารัศมีการดัดโค้งขั้นต่ำ (Minimum Bend Radius)**:
   * สายทองแดง: ไม่น้อยกว่า 4 เท่าของเส้นผ่านศูนย์กลางสายภายนอก
   * สายใยแก้วนำแสง: ไม่น้อยกว่า 10-20 เท่าของเส้นผ่านศูนย์กลางสาย
   * *ผลกระทบ*: หากหักงอเกินพิกัด ค่าการลดทอนสัญญาณ (Attenuation/Insertion Loss) จะพุ่งสูงขึ้นทันที
4. **ติดป้ายระบุสายทั้งสองปลายตามมาตรฐาน ANSI/TIA-606-C**:
   * **ป้ายปลายเดียวคือป้ายที่ใช้งานไม่ได้จริง**: วิศวกรต้องสามารถระบุได้ว่าสายเส้นนี้มาจากไหน (Source Cabinet/U-position/Port) และกำลังจะไปที่ไหน (Destination Cabinet/U-position/Port) จากปลายสายทั้งสองข้าง
5. **ห้ามให้สายห้อยพาดขวางด้านหลังตู้แร็คเด็ดขาด**:
   * การปล่อยให้สายห้อยขวางทางลมด้านหลังอุปกรณ์จะปิดกั้นการระบายความร้อนจากพัดลมเซิร์ฟเวอร์ ส่งผลให้อุณหภูมิภายในเซิร์ฟเวอร์สูงขึ้นจนระบบตัดการทำงาน

---

## 7. พลศาสตร์ทิศทางลมของอุปกรณ์เครือข่าย (Switch Airflow Dynamics)

จุดที่เกิดความผิดพลาดบ่อยครั้งที่สุดในการติดตั้งสวิตช์เครือข่าย คือการไม่ตรวจสอบทิศทางการไหลเวียนของลมระบายความร้อน

* **ปัญหาทิศทางลมย้อนศร**: สวิตช์ทั่วไปอาจดูดลมเย็นจากด้านพอร์ตและเป่าออกด้านหลัง หรือดูดจากด้านหลังเป่าออกด้านหน้า หากติดตั้งสวิตช์โดยหันพอร์ตเข้าหาช่องทางเดินลมร้อน (Hot Aisle) โดยที่สวิตช์มีทิศทางดูดลมจากด้านพอร์ต สวิตช์จะดูดลมร้อนอุณหภูมิ 35-45 องศาเซลเซียสเข้ามาระบายความร้อนให้ตัวเอง ส่งผลให้อุปกรณ์ร้อนเกินพิกัด (Overheat) และเสียหายภายในระยะเวลาไม่กี่เดือน
* **การระบุรหัสสินค้าตอนสั่งซื้อ**: ผู้ผลิตอุปกรณ์ระดับ Data Center (เช่น Cisco, Arista, Juniper, Ruijie) จะมีรหัสพาร์ตสินค้าแยกกันชัดเจน:
  * **Front-to-Back (Port-to-Power / Exhaust)**: ดูดลมจากด้านพอร์ตเป่าออกด้านหลัง
  * **Back-to-Front (Power-to-Port / Intake)**: ดูดลมจากด้านหลังเป่าออกด้านพอร์ต
* **การตรวจสอบก่อนขันน็อตยึด**: ต้องตรวจสอบสัญลักษณ์ลูกศรทิศทางลมบนตัวถังสวิตช์ และเปรียบเทียบกับทิศทางลมของระบบ Containment เสมอ
* **การแก้ไขกรณีทิศทางลมไม่ตรงกัน**: ต้องติดตั้งชุดอุปกรณ์แปลงทิศทางลม (Airflow Duct Kit) ของผู้ผลิต ห้ามปล่อยทิ้งไว้โดยไม่มีการควบคุม

---

## 8. รายการตรวจสอบก่อนเลือกสวิตช์ ToR (ToR Switch Selection Checklist)

แปดคำถามทางวิศวกรรมที่ต้องตอบให้ได้ก่อนดำเนินการจัดซื้อสวิตช์ประจำตู้แร็ค:

1. **จำนวนและความเร็วของพอร์ตระดับเข้าถึง (Access Ports)**:
   * คำนวณจาก: $(\text{จำนวนเซิร์ฟเวอร์สูงสุดต่อตู้} \times \text{จำนวนพอร์ตต่อเครื่อง}) + \text{เผื่อสำรอง (Headroom) อย่างน้อย } 20\%$
2. **จำนวนและความเร็วของพอร์ตอัปลิงก์ (Uplink Ports)**:
   * กำหนดเป้าหมายอัตราส่วน Oversubscription ที่ยอมรับได้ก่อน แล้วจึงคำนวณย้อนกลับหาขนาดแบนด์วิดท์อัปลิงก์
3. **ทิศทางการไหลของลมระบายความร้อน (Airflow Direction)**:
   * ต้องสอดคล้องกับระบบกักเก็บลมเย็นหรือลมร้อนของตู้แร็ค
4. **จำนวนชุดจ่ายกำลังไฟฟ้า (Redundant Power Supply Unit: PSU)**:
   * ต้องมี Dual PSU แบบ Hot-swappable และเชื่อมต่อเข้ากับราง PDU คนละตัวกัน (Feed A และ Feed B)
5. **ความลึกของตัวถังอุปกรณ์ (Switch Chassis Depth)**:
   * ต้องตรวจสอบระยะความลึกของสวิตช์ เพื่อไม่ให้ตัวถังด้านหลังชนกับรางจัดสายสัญญาณหลังตู้แร็ค
6. **พอร์ตบริหารจัดการแยกต่างหาก (Dedicated Out-of-Band Port)**:
   * ต้องมีพอร์ต Management แยกจากพอร์ตส่งข้อมูล เพื่อให้สามารถเข้าถึงและแก้ไขสวิตช์ได้ในขณะที่เครือข่ายหลักเกิดปัญหา
7. **การรองรับฟังก์ชัน IPv6 อย่างเต็มรูปแบบ (Full IPv6 Support)**:
   * ต้องรองรับทั้ง IPv6 Routing, DHCPv6 Snooping, Router Advertisement Guard (RA Guard) ไม่ใช่เพียงแค่รองรับการตั้งค่า IPv6 Address
8. **ขีดความสามารถในการส่งออกเมตริกการทำงาน (Telemetry & Observability)**:
   * ต้องรองรับโพรโทคอล SNMP หรือ gNMI/Streaming Telemetry เพื่อให้ระบบ Prometheus สามารถดึงข้อมูลสถานะไปประมวลผลเฝ้าระวังได้

---

## 9. การคำนวณอัตราการใช้ช่องสัญญาณเกินพิกัด (Oversubscription Ratio Calculation)

อัตราส่วน Oversubscription แสดงถึงสัดส่วนระหว่างแบนด์วิดท์รวมที่เซิร์ฟเวอร์สามารถส่งออกมาได้ เทียบกับแบนด์วิดท์ของท่ออัปลิงก์ที่ส่งต่อไปยังสวิตช์แกนหลัก

### สูตรการคำนวณ:
$$\text{Oversubscription Ratio} = \frac{\text{Total Downlink Bandwidth}}{\text{Total Uplink Bandwidth}} : 1$$

### ตัวอย่างการคำนวณจริงจากตู้แร็คในห้องปฏิบัติการ:
1. **คำนวณแบนด์วิดท์รวมฝั่งเซิร์ฟเวอร์ (Downlink)**:
   $$\text{Downlink} = 20 \text{ เครื่อง} \times 2 \text{ พอร์ต} \times 25 \text{ Gbps} = 1,000 \text{ Gbps}$$
2. **คำนวณแบนด์วิดท์รวมฝั่งอัปลิงก์ (Uplink)**:
   $$\text{Uplink} = 2 \text{ สวิตช์ ToR} \times 2 \text{ ลิงก์} \times 100 \text{ Gbps} = 400 \text{ Gbps}$$
3. **คำนวณอัตราส่วน**:
   $$\text{Ratio} = \frac{1,000}{400} = 2.5 : 1$$
4. **การประเมินตามเกณฑ์มาตรฐาน**:
   * ปริมาณงานทั่วไปในศูนย์ข้อมูล: ยอมรับได้ที่อัตราส่วนไม่เกิน $3:1$
   * ปริมาณงานเครือข่ายเข้มข้น (Storage/HPC/AI): ควรมีอัตราส่วนต่ำกว่า $2:1$
   * **ผลการประเมิน**: ค่า $2.5:1$ จัดว่า **ผ่านเกณฑ์สำหรับภาระงานทั่วไป**

> [!WARNING]
> **กรณีเกิดเหตุขัดข้องของสวิตช์ตัวใดตัวหนึ่ง (N-1 Failure Condition)**:
> หากสวิตช์ ToR เกิดความเสียหายไป 1 ตัว แบนด์วิดท์อัปลิงก์จะลดลงเหลือ $200 \text{ Gbps}$ ส่งผลให้อัตราส่วน Oversubscription พุ่งขึ้นเป็น $5:1$ ทันที ระบบวิศวกรรมต้องยอมรับสภาวะการทำงานแบบเสื่อมถอยชั่วคราว (Degraded Performance) นี้ได้

---

## 10. การออกแบบสถาปัตยกรรม VLAN และตารางจัดสรร (VLAN Architecture)

**"แผนผัง VLAN ที่ดี คือแผนผังที่วิศวกรเพียงแค่มองตัวเลข ก็สามารถระบุตัวตนและหน้าที่ของอุปกรณ์ได้ทันที"**

### ตารางจัดสรร VLAN และช่วงเครือข่ายของศูนย์ข้อมูล:

| หมายเลข VLAN | วัตถุประสงค์การใช้งาน | ช่วงเครือข่าย IPv4 | ช่วงเครือข่าย IPv6 |
| :--- | :--- | :--- | :--- |
| **101 – 120** | เครือข่ายประจำกลุ่มนักศึกษา กลุ่ม 1 ถึง 20 | `10.20.G.0/24` (G = เลขกลุ่ม 1-20) | `2001:db8:a:1xx::/64` (xx = เลขกลุ่ม) |
| **250** | เครือข่ายบริหารจัดการอุปกรณ์ (Management) | `10.20.250.0/24` | `2001:db8:a:250::/64` |
| **251** | เครือข่ายระบบจัดเก็บข้อมูล (Storage Network) | `10.20.251.0/24` | `2001:db8:a:251::/64` |
| **254** | เครือข่ายนอกแถบสัญญาณ (Out-of-Band / IPMI) | `10.20.254.0/24` | `fd00:20:254::/64` (ULA) |
| **999** | พอร์ตสวิตช์ที่ยังไม่เปิดใช้งาน (Blackhole VLAN) | ไม่กำหนด | ไม่กำหนด |

> [!IMPORTANT]
> **กฎความมั่นคงปลอดภัยของพอร์ตที่ไม่ได้ใช้งาน**:
> พอร์ตสวิตช์ที่ยังไม่มีการเชื่อมต่ออุปกรณ์ ต้องถูกกำหนดให้อยู่ใน **VLAN 999 (Blackhole)** และต้องสั่งปิดการทำงาน (`shutdown`) ทางซอฟต์แวร์ทันที พอร์ตเครือข่ายที่เปิดทิ้งไว้ใน VLAN ปกติคือช่องโหว่ทางกายภาพที่ไม่มีผู้ใดเฝ้าระวัง

---

## 11. การออกแบบระบบกำหนดหมายเลขที่อยู่ IPv4 (IPv4 Addressing Design)

การจัดสรรขนาดของ Subnet ต้องคำนวณจากจำนวนโฮสต์ที่ใช้งานจริง รวมกับอัตราการเติบโตในอนาคต:

1. **การนับจำนวนโฮสต์จริงต่อกลุ่ม**:
   * เครื่องเซิร์ฟเวอร์แม่ข่ายจริง 1 เครื่อง
   * พอร์ตสำหรับการจัดการ 1 หมายเลข
   * สำรองสำหรับ Virtual Machines และ Containers อีก 20-23 หมายเลข
   * *ความต้องการรวม*: ประมาณ 25 หมายเลขที่อยู่ต่อกลุ่ม
2. **การเลือกขนาด Subnet**:
   * ซับเน็ต `/27` ให้หมายเลขที่ใช้งานได้ 30 IP ซึ่งพอดีกับความต้องการจนเกินไปและไม่มีพื้นที่ขยายตัว
   * **การตัดสินใจเชิงวิศวกรรม**: เลือกใช้ขนาด `/24` (254 หมายเลขใช้งาน) ต่อกลุ่ม เพื่อรองรับการขยายตัวในอนาคต
3. **การจัดสรรพื้นที่สำหรับทั้งศูนย์ข้อมูล**:
   * ใช้ช่วงเครือข่ายส่วนตัว `10.20.0.0/16`
   * แบ่งเป็น `10.20.G.0/24` โดยที่ $G$ คือหมายเลขกลุ่ม ($1 \le G \le 20$)
   * ช่วง `10.20.1.0/24` ถึง `10.20.20.0/24` สำหรับนักศึกษา
4. **การกันพื้นที่สำหรับฟังก์ชันพิเศษ**:
   * `10.20.250.0/24` สำหรับเครือข่าย Management
   * `10.20.251.0/24` สำหรับเครือข่าย Storage
   * `10.20.254.0/24` สำหรับเครือข่าย Out-of-Band (IPMI/iDRAC)
   * ช่วง `10.20.21.0/24` ถึง `10.20.249.0/24` กันไว้เป็นพื้นที่สำรองสำหรับการขยายระบบในอนาคต

> [!TIP]
> **หลักการสำคัญในการออกแบบระบบเครือข่าย**:
> ให้เลือกขนาด Subnet ที่เผื่อไว้มากกว่าที่คำนวณได้จริงหนึ่งขั้นเสมอ เนื่องจากการปรับเปลี่ยนขนาด Subnet ในภายหลัง จะต้องแก้ไขคอนฟิกูเรชันของอุปกรณ์ใหม่ทั้งหมดทั้งศูนย์ข้อมูล

---

## 12. การออกแบบระบบกำหนดหมายเลขที่อยู่ IPv6 (IPv6 Addressing Design)

IPv6 ไม่ใช่เพียงแค่ IPv4 ที่มีความยาวเพิ่มขึ้น แต่มีปรัชญาและวิธีคิดที่แตกต่างกันโดยสิ้นเชิง:

* **กำหนดขนาด `/64` ให้กับทุก VLAN เสมอ**: ห้ามพยายามประหยัดหมายเลขที่อยู่ด้วยการแบ่งซับเน็ตเล็กกว่า `/64` (เช่น `/120` หรือ `/124`) เด็ดขาด เนื่องจากการทำงานของมาตรฐาน Stateless Address Autoconfiguration (SLAAC) ต้องการขนาด Prefix ความยาว 64 บิตพอดี การแบ่งซับเน็ตย่อยจะทำให้ฟีเจอร์พื้นฐานของ IPv6 ใช้งานไม่ได้
* **การขอจัดสรรขนาด `/48` จากหน่วยงานแม่ข่าย**: มหาวิทยาลัยจะจัดสรรบล็อกขนาด `/48` ให้กับศูนย์ข้อมูล ซึ่งสามารถแบ่งออกเป็นซับเน็ตขนาด `/64` ได้ถึง $65,536$ วง ซึ่งเพียงพอต่อการใช้งานทั่วทั้งคณะ
* **การจับคู่หมายเลข Subnet กับ VLAN ID อย่างคงที่ (Deterministic Mapping)**:
  * กำหนดโครงสร้าง: `2001:db8:a:<VLAN-ID>::/64`
  * ตัวอย่าง: VLAN 101 จะได้รับเครือข่าย `2001:db8:a:101::/64` ทำให้อ่านหมายเลขที่อยู่แล้วทราบ VLAN ทันที
* **การใช้ Unique Local Address (ULA) เฉพาะจุด**:
  * เครือข่าย Out-of-Band ใช้ช่วง `fd00:20:254::/64` ได้
  * เครือข่ายที่ต้องติดต่อสื่อสารภายนอกควรใช้ Global Unicast Address (GUA) โดยตรงเพื่อหลีกเลี่ยงการทำ Network Address Translation (NAT)
* **กลไกการแจกจ่ายที่อยู่ IP**:
  * เซิร์ฟเวอร์และเราเตอร์: กำหนดค่าคงที่ (Static Assignment)
  * โหนดประมวลผลทั่วไป: ใช้ SLAAC
  * ระบบที่ต้องการบันทึกการจัดสรรลงฐานข้อมูล: ใช้ Stateful DHCPv6
* **ข้อกำหนดความปลอดภัยพื้นฐานของ IPv6**:
  * ทุกอินเทอร์เฟซจะมีที่อยู่ Link-Local (`fe80::/10`) ทำงานอยู่เสมอ แม้จะไม่ได้เปิดใช้ IPv6
  * สวิตช์เครือข่ายต้องเปิดใช้งานฟังก์ชัน **RA Guard** และ **DHCPv6 Snooping** เพื่อป้องกันการโจมตีแบบ Rogue Router Advertisement

---

## 13. เครือข่ายบริหารจัดการแยกต่างหาก (Out-of-Band Management Network: OOB)

เครือข่าย Out-of-Band คือ **"เครือข่ายที่ต้องสามารถใช้งานได้ ในวันที่เครือข่ายข้อมูลหลักล่มสลายโดยสิ้นเชิง"**

### 13.1 ทำไมต้องแยกขาดทางกายภาพ (Physical Separation)
หากพอร์ตบริหารจัดการของเซิร์ฟเวอร์เชื่อมต่ออยู่บนสวิตช์ตัวเดียวกับทราฟฟิกข้อมูล เมื่อสวิตช์ตัวนั้นเกิดเหตุขัดข้อง สวิตช์ลูป หรือมีแพ็กเก็ตบรอดคาสต์พุ่งสูง วิศวกรจะไม่สามารถล็อกอินเข้าไปตรวจสอบหรือแก้ไขการตั้งค่าใดๆ ได้เลย ดังนั้น OOB Switch ต้องเป็นสวิตช์แยกต่างหากทางกายภาพ พร้อมโครงสร้างสายสัญญาณเฉพาะ

### 13.2 องค์ประกอบของเครือข่าย OOB
* พอร์ต Baseboard Management Controller (BMC) เช่น **IPMI**, **Dell iDRAC**, **HPE iLO**, **Fujitsu iRMC** ของทุกเซิร์ฟเวอร์
* พอร์ต Dedicated Management ของสวิตช์ ToR และ Core Switch
* อุปกรณ์ Console Server สำหรับเชื่อมต่อพอร์ต Serial/RS-232
* สวิตช์รางปลั๊กไฟฟ้าอัจฉริยะ (Switched PDU) ที่สามารถสั่งเปิด-ปิดไฟตัดกระแสไฟฟ้าได้ผ่านเครือข่าย

### 13.3 การควบคุมการเข้าถึงอย่างเข้มงวด
เครือข่าย OOB สามารถควบคุมฮาร์ดแวร์ได้ถึงระดับ BIOS, Firmware, และ Power State จึงมีความเสี่ยงสูงสุด ต้องแยก VLAN เฉพาะ กำหนดสิทธิ์การเข้าถึงอย่างเข้มงวด (Access Control Lists) บังคับผ่าน Bastion Host และบันทึกประวัติการเข้าถึง (Audit Logs) ทุกครั้ง สอดคล้องกับข้อกำหนด **ISO/IEC 27001:2022 ข้อ A.8.22 (Segregation in Networks)**

---

## 14. เส้นทางเชื่อมต่อออกสู่อินเทอร์เน็ตและความซ้ำซ้อน (Internet Egress & Redundancy)

ประเด็นทางวิศวกรรมที่ต้องบันทึกเป็นข้อตกลงร่วมกันอย่างเป็นลายลักษณ์อักษรกับฝ่ายเครือข่ายของมหาวิทยาลัย:

1. **จำนวนเส้นทางออกสู่อินเทอร์เน็ต (Egress Paths)**:
   * เส้นทางเดียวคือจุดล้มเหลวเดี่ยว (Single Point of Failure: SPOF)
   * หากมีเส้นทางสำรอง 2 เส้น ต้องตรวจสอบทางกายภาพว่า **ไม่ได้เดินท่อร้อยสายสัญญาณร่วมในท่อเดียวกัน (Physical Path Diversity)**
2. **จุดทำ Network Address Translation (NAT)**:
   * ต้องระบุตำแหน่งที่เกิดการแปลง IP อย่างชัดเจน เพื่อประโยชน์ในการสืบค้นบันทึกเหตุการณ์ (Log Analysis) ย้อนหลังได้อย่างถูกต้อง
3. **ตำแหน่งและการกำหนดนโยบายของระบบไฟร์วอลล์ (Firewall Placement)**:
   * ทราฟฟิกระหว่าง VLAN ภายในวิ่งผ่านไฟร์วอลล์หรือไม่ ซึ่งส่งผลต่อ Throughput, Latency และความซับซ้อนในการขอเปิดพอร์ตบริการ
4. **ขนาดแบนด์วิดท์ที่ได้รับการจัดสรรจริง (Committed Bandwidth)**:
   * ต้องมีตัวเลขที่ยืนยันได้อย่างเป็นทางการ และมีการวัดประสิทธิภาพจริงเป็นระยะ
5. **แหล่งให้บริการ DNS และ NTP กลาง (Authoritative DNS & Time Source)**:
   * สัญญาณเวลา NTP มีความสำคัญอย่างยิ่งยวดต่อระบบ Observability หากเวลาบนอุปกรณ์ไม่ตรงกัน บันทึก Log และ Trace จะเรียงลำดับเวลาผิดพลาด ส่งผลให้การสืบหาสาเหตุของปัญหาล้มเหลว

---

## 15. เกณฑ์การตรวจรับมอบงานเครือข่าย 8 ข้อ (Network Acceptance Criteria)

งานเครือข่ายถือว่าเสร็จสิ้นสมบูรณ์ **เมื่อผลลัพธ์สามารถวัดค่าได้เชิงตัวเลขทางวิศวกรรม ไม่ใช่เพียงแค่ดูว่ามีไฟสัญญาณสีเขียวติดสว่าง**:

| ข้อที่ | เกณฑ์การตรวจรับมอบงาน (Acceptance Item) | เกณฑ์ชี้วัดความสำเร็จ | ผู้รับผิดชอบในการตรวจรับ |
| :---: | :--- | :--- | :--- |
| **1** | การทดสอบสายสัญญาณทุกเส้น | ผ่านการทดสอบด้วยเครื่อง Cable Analyzer (เช่น Fluke) ครบทุกเส้น และจัดเก็บไฟล์ผลทดสอบเป็นหลักฐาน | ผู้รับเหมาเดินสายสัญญาณ |
| **2** | ความเร็วและโหมดการทำงานของพอร์ต | ทุกพอร์ตเชื่อมต่อที่ความเร็วพิกัดสูงสุด (Full Speed) และทำงานในโหมด **Full Duplex** | Technical Reviewer |
| **3** | ตัวนับข้อผิดพลาดของพอร์ต (Interface Error Counters) | **ตัวนับ CRC Error, Frame Error, Packet Drop บนทุกพอร์ตต้องเป็น 0** หลังการใช้งานต่อเนื่อง 24 ชั่วโมง | Technical Reviewer |
| **4** | ความถูกต้องของการแบ่งแยก VLAN | VLAN ทุกวงสามารถสื่อสารได้ตามผัง และวงที่ต้องแยกกัน (Isolation) ไม่สามารถเข้าถึงกันได้จริง | Change Owner |
| **5** | การจัดสรรหมายเลข IP | หมายเลข IPv4 และ IPv6 บนเครื่องเซิร์ฟเวอร์และอุปกรณ์เครือข่าย ตรงตามเอกสารแผนผังที่ได้รับอนุมัติ | Change Owner |
| **6** | การทดสอบเครือข่าย OOB | สามารถเข้าถึงระบบ IPMI/iDRAC ผ่านเครือข่าย OOB ได้จริง ขณะที่เครือข่ายข้อมูลหลักถูกสั่งปิดการทำงาน | Safety Officer |
| **7** | ความเที่ยงตรงของสัญญาณเวลา (NTP Sync) | เวลาของอุปกรณ์เซิร์ฟเวอร์และสวิตช์ทุกตัวในระบบ ตรงกันโดยมีค่าคลาดเคลื่อนไม่เกิน 1 วินาที | Technical Reviewer |
| **8** | การรวบรวมข้อมูล Observability | ระบบ Prometheus สามารถดึงเมตริกจากสวิตช์ผ่าน SNMP/gNMI ได้สำเร็จ และมีค่าเมตริก `up == 1` | Change Owner |

> [!IMPORTANT]
> **เกณฑ์ข้อที่ 3 คือเส้นแบ่งระหว่างงานคุณภาพดีกับงานที่แค่พอใช้ได้**:
> สายสัญญาณที่เข้าหัวต่อไม่ได้มาตรฐานหรือมีสัญญาณรบกวน อาจยังคงเชื่อมต่อและส่งข้อมูลได้ในระดับผิวเผิน แต่ตัวนับข้อผิดพลาด (Interface Error Counters) จะค่อยๆ เพิ่มจำนวนขึ้นทีละน้อย ส่งผลให้เกิด Packet Retransmission และแฝงปัญหา Latency พุ่งสูงขึ้นโดยหาสาเหตุได้ยาก

---

## 16. ข้อกำหนดการควบคุมความมั่นคงปลอดภัยตาม ISO/IEC 27001:2022 Annex A

การปฏิบัติงานด้านระบบเครือข่ายต้องสอดคล้องกับข้อควบคุมความมั่นคงปลอดภัยสารสนเทศสากล:

* **A.5.14 การส่งผ่านข้อมูล (Information Transfer)**: กำหนดมาตรการทางเทคนิคและข้อตกลงในการรักษาความปลอดภัยของข้อมูลระหว่างการส่งผ่านโครงข่าย
* **A.7.12 ความปลอดภัยของสายสัญญาณ (Cabling Security)**: ปกป้องสายสัญญาณส่งข้อมูลและสายจ่ายกำลังไฟฟ้าจากความเสียหาย การถูกดักฟัง และแยกรางสายไฟออกจากรางสายสัญญาณ
* **A.8.16 การเฝ้าระวังกิจกรรม (Monitoring Activities)**: วางระบบเฝ้าระวังปริมาณทราฟฟิก ตรวจจับพฤติกรรมที่ผิดปกติ และส่งสัญญาณแจ้งเตือนเมื่อเกิดเหตุการณ์ความมั่นคงปลอดภัย
* **A.8.20 ความปลอดภัยของเครือข่าย (Network Security)**: ควบคุม ตรวจสอบ และบริหารจัดการอุปกรณ์เครือข่ายทั้งหมดในระบบ รวมถึงจัดเก็บบันทึกเหตุการณ์ (Network Device Logs)
* **A.8.21 ความปลอดภัยของบริการเครือข่าย (Security of Network Services)**: กำหนดข้อตกลงระดับการให้บริการและกลไกความปลอดภัยร่วมกับผู้ให้บริการเครือข่ายภายนอก
* **A.8.22 การแยกส่วนของเครือข่าย (Segregation in Networks)**: กำหนดให้แยกส่วนเครือข่ายของกลุ่มผู้ใช้งาน เครือข่ายบริหารจัดการ (Management) เครือข่ายจัดเก็บข้อมูล (Storage) และเครือข่าย OOB ออกจากกันอย่างเด็ดขาด

---

## 17. เอกสารอ้างอิงและมาตรฐานสากล (References & Standards)

### มาตรฐานระบบข่ายสายและศูนย์ข้อมูล:
1. **ANSI/TIA-942-B**: Telecommunications Infrastructure Standard for Data Centers
2. **ISO/IEC 11801-5**: Information Technology – Generic Cabling for Customer Premises – Part 5: Data Centres
3. **ANSI/TIA-568-D Series**: Balanced Twisted-Pair Telecommunications Cabling and Components Standards
4. **ANSI/TIA-606-C**: Administration Standard for Telecommunications Infrastructure
5. **EN 50174-2**: Information Technology – Cabling Installation – Installation Planning and Practices Inside Buildings

### มาตรฐานระบบเครือข่าย IP และความมั่นคงปลอดภัย:
1. **RFC 4291**: IP Version 6 Addressing Architecture
2. **RFC 4193**: Unique Local IPv6 Unicast Addresses (ULA)
3. **RFC 6434**: IPv6 Node Requirements
4. **RFC 7454**: BGP Operations and Security
5. **ISO/IEC 27001:2022**: Information Security, Cybersecurity and Privacy Protection – Information Security Management Systems – Requirements

---

## 18. บทสรุปสามประโยคสำคัญ (Key Takeaways)

1. **ข่ายสายสัญญาณวางครั้งเดียวอยู่ไปนับสิบปี ส่วนเซิร์ฟเวอร์เปลี่ยนใหม่ทุกห้าปี** ดังนั้นการออกแบบข่ายสายสัญญาณต้องเผื่อความจุและประสิทธิภาพไว้มากกว่าที่ประเมินว่าจำเป็นเสมอ
2. **การจัดระเบียบสายหลังตู้แร็คไม่ใช่เรื่องของความสวยงาม แต่เป็นเส้นทางระบายลมร้อน** หากสายสัญญาณขวางทางลม เงินงบประมาณทั้งหมดที่ลงทุนไปกับระบบกักเก็บลมเย็น (Containment) จะสูญเปล่าทันที
3. **แผนผัง VLAN และการจัดสรรหมายเลข IP ที่ยอดเยี่ยม คือแผนผังที่มองตัวเลขแล้วเข้าใจได้ทันที** และต้องเผื่อพื้นที่การเติบโตไว้อย่างเพียงพอ เพื่อที่จะไม่ต้องรื้อถอนและออกแบบการตั้งค่าใหม่ทั้งศูนย์ข้อมูลในอนาคต
